
<!DOCTYPE html>


<html lang="en" data-content_root="../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>EnergyMeter &#8212; DSS-Extensions</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.5.1/css/all.min.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.5.1/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.5.1/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.5.1/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=a746c00c" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.1e8bd061cd6da7fc9cf755528e8ffc24.min.css?v=0a3b3ea7" />
    <link rel="stylesheet" type="text/css" href="../_static/custom.css?v=52c96e70" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=8d27b9dea8ad943066ae" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=8d27b9dea8ad943066ae" />
  <script src="../_static/vendor/fontawesome/6.5.1/js/all.min.js?digest=8d27b9dea8ad943066ae"></script>

    <script src="../_static/documentation_options.js?v=5929fcd5"></script>
    <script src="../_static/doctools.js?v=888ff710"></script>
    <script src="../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../_static/design-tabs.js?v=36754332"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'dss-format/EnergyMeter';</script>
    <link rel="icon" href="../_static/dssx.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Monitor" href="Monitor.html" />
    <link rel="prev" title="Meter Elements" href="toc_me.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a id="pst-skip-link" class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search the docs ..."
         aria-label="Search the docs ..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <header class="bd-header navbar navbar-expand-lg bd-navbar">
<div class="bd-header__inner bd-page-width">
  <label class="sidebar-toggle primary-toggle" for="__primary">
    <span class="fa-solid fa-bars"></span>
  </label>
  
  
  <div class="col-lg-3 navbar-header-items__start">
    
      <div class="navbar-item">

  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../_static/dssx.svg" class="logo__image only-light" alt=""/>
    <script>document.write(`<img src="../_static/dssx.svg" class="logo__image only-dark" alt=""/>`);</script>
  
  
    <p class="title logo__title">DSS-Extensions</p>
  
</a></div>
    
  </div>
  
  <div class="col-lg-9 navbar-header-items">
    
    <div class="me-auto navbar-header-items__center">
      
        <div class="navbar-item">
<nav class="navbar-nav">
  <ul class="bd-navbar-elements navbar-nav">
    
                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../projects.html">
                        Projects
                      </a>
                    </li>
                

                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../faq.html">
                        FAQ
                      </a>
                    </li>
                

                    <li class="nav-item current active">
                      <a class="nav-link nav-internal" href="../docs.html">
                        Documentation
                      </a>
                    </li>
                

                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../citations.html">
                        Citations
                      </a>
                    </li>
                
  </ul>
</nav></div>
      
    </div>
    
    
    <div class="navbar-header-items__end">
      
        <div class="navbar-item navbar-persistent--container">
          

 <script>
 document.write(`
   <button class="btn navbar-btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script>
        </div>
      
      
        <div class="navbar-item">

<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script></div>
      
        <div class="navbar-item"><ul class="navbar-icon-links navbar-nav"
    aria-label="Icon Links">
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://github.com/dss-extensions/" title="DSS-Extensions Org. on GitHub" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fa-brands fa-square-github fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">DSS-Extensions Org. on GitHub</span></a>
        </li>
</ul></div>
      
    </div>
    
  </div>
  
  
    <div class="navbar-persistent--mobile">

 <script>
 document.write(`
   <button class="btn navbar-btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script>
    </div>
  

  
</div>

    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
      <div class="sidebar-header-items__center">
        
          <div class="navbar-item">
<nav class="navbar-nav">
  <ul class="bd-navbar-elements navbar-nav">
    
                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../projects.html">
                        Projects
                      </a>
                    </li>
                

                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../faq.html">
                        FAQ
                      </a>
                    </li>
                

                    <li class="nav-item current active">
                      <a class="nav-link nav-internal" href="../docs.html">
                        Documentation
                      </a>
                    </li>
                

                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../citations.html">
                        Citations
                      </a>
                    </li>
                
  </ul>
</nav></div>
        
      </div>
    
    
    
      <div class="sidebar-header-items__end">
        
          <div class="navbar-item">

<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script></div>
        
          <div class="navbar-item"><ul class="navbar-icon-links navbar-nav"
    aria-label="Icon Links">
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://github.com/dss-extensions/" title="DSS-Extensions Org. on GitHub" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fa-brands fa-square-github fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">DSS-Extensions Org. on GitHub</span></a>
        </li>
</ul></div>
        
      </div>
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
<nav class="bd-docs-nav bd-links" aria-label="Section Navigation">
  <div class="bd-toc-item navbar-nav"><p aria-level="2" class="caption" role="heading"><span class="caption-text">General documentation</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1 current active has-children"><a class="reference internal" href="../dss_language.html">DSS Language</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-1"><i class="fa-solid fa-chevron-down"></i></label><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="Enumerations.html">General Enumerations</a></li>
<li class="toctree-l2"><a class="reference internal" href="Commands.html">Commands</a></li>
<li class="toctree-l2"><a class="reference internal" href="Options.html">General Options</a></li>
<li class="toctree-l2 has-children"><a class="reference internal" href="toc_general.html">General Objects</a><input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-2"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l3"><a class="reference internal" href="CNData.html">CNData</a></li>
<li class="toctree-l3"><a class="reference internal" href="DynamicExp.html">DynamicExp</a></li>
<li class="toctree-l3"><a class="reference internal" href="GrowthShape.html">GrowthShape</a></li>
<li class="toctree-l3"><a class="reference internal" href="LineCode.html">LineCode</a></li>
<li class="toctree-l3"><a class="reference internal" href="LineGeometry.html">LineGeometry</a></li>
<li class="toctree-l3"><a class="reference internal" href="LineSpacing.html">LineSpacing</a></li>
<li class="toctree-l3"><a class="reference internal" href="LoadShape.html">LoadShape</a></li>
<li class="toctree-l3"><a class="reference internal" href="PriceShape.html">PriceShape</a></li>
<li class="toctree-l3"><a class="reference internal" href="Spectrum.html">Spectrum</a></li>
<li class="toctree-l3"><a class="reference internal" href="TCC_Curve.html">TCC_Curve</a></li>
<li class="toctree-l3"><a class="reference internal" href="TSData.html">TSData</a></li>
<li class="toctree-l3"><a class="reference internal" href="TShape.html">TShape</a></li>
<li class="toctree-l3"><a class="reference internal" href="WireData.html">WireData</a></li>
<li class="toctree-l3"><a class="reference internal" href="XYcurve.html">XYcurve</a></li>
<li class="toctree-l3"><a class="reference internal" href="XfmrCode.html">XfmrCode</a></li>
</ul>
</li>
<li class="toctree-l2 current active has-children"><a class="reference internal" href="toc_me.html">Meter Elements</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-3"><i class="fa-solid fa-chevron-down"></i></label><ul class="current">
<li class="toctree-l3 current active"><a class="current reference internal" href="#">EnergyMeter</a></li>
<li class="toctree-l3"><a class="reference internal" href="Monitor.html">Monitor</a></li>
<li class="toctree-l3"><a class="reference internal" href="Sensor.html">Sensor</a></li>
</ul>
</li>
<li class="toctree-l2 has-children"><a class="reference internal" href="toc_control.html">Control Elements</a><input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-4"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l3"><a class="reference internal" href="CapControl.html">CapControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="ESPVLControl.html">ESPVLControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="ExpControl.html">ExpControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="Fuse.html">Fuse</a></li>
<li class="toctree-l3"><a class="reference internal" href="GenDispatcher.html">GenDispatcher</a></li>
<li class="toctree-l3"><a class="reference internal" href="InvControl.html">InvControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="Recloser.html">Recloser</a></li>
<li class="toctree-l3"><a class="reference internal" href="RegControl.html">RegControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="Relay.html">Relay</a></li>
<li class="toctree-l3"><a class="reference internal" href="StorageController.html">StorageController</a></li>
<li class="toctree-l3"><a class="reference internal" href="SwtControl.html">SwtControl</a></li>
<li class="toctree-l3"><a class="reference internal" href="UPFCControl.html">UPFCControl</a></li>
</ul>
</li>
<li class="toctree-l2 has-children"><a class="reference internal" href="toc_pde.html">PD Elements</a><input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-5"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l3"><a class="reference internal" href="AutoTrans.html">AutoTrans</a></li>
<li class="toctree-l3"><a class="reference internal" href="Capacitor.html">Capacitor</a></li>
<li class="toctree-l3"><a class="reference internal" href="Fault.html">Fault</a></li>
<li class="toctree-l3"><a class="reference internal" href="GICTransformer.html">GICTransformer</a></li>
<li class="toctree-l3"><a class="reference internal" href="Line.html">Line</a></li>
<li class="toctree-l3"><a class="reference internal" href="Reactor.html">Reactor</a></li>
<li class="toctree-l3"><a class="reference internal" href="Transformer.html">Transformer</a></li>
</ul>
</li>
<li class="toctree-l2 has-children"><a class="reference internal" href="toc_pce.html">PC Elements</a><input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-6"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l3"><a class="reference internal" href="GICLine.html">GICLine</a></li>
<li class="toctree-l3"><a class="reference internal" href="GICsource.html">GICsource</a></li>
<li class="toctree-l3"><a class="reference internal" href="Generator.html">Generator</a></li>
<li class="toctree-l3"><a class="reference internal" href="IndMach012.html">IndMach012</a></li>
<li class="toctree-l3"><a class="reference internal" href="Isource.html">Isource</a></li>
<li class="toctree-l3"><a class="reference internal" href="Load.html">Load</a></li>
<li class="toctree-l3"><a class="reference internal" href="PVSystem.html">PVSystem</a></li>
<li class="toctree-l3"><a class="reference internal" href="Storage.html">Storage</a></li>
<li class="toctree-l3"><a class="reference internal" href="UPFC.html">UPFC</a></li>
<li class="toctree-l3"><a class="reference internal" href="VCCS.html">VCCS</a></li>
<li class="toctree-l3"><a class="reference internal" href="VSConverter.html">VSConverter</a></li>
<li class="toctree-l3"><a class="reference internal" href="Vsource.html">Vsource</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../classic_api.html">Classic API</a></li>
<li class="toctree-l1"><a class="reference internal" href="../python_apis.html">Python APIs</a></li>
<li class="toctree-l1"><a class="reference internal" href="../multithreading.html">Multithreading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../licenses.html">Licenses</a></li>
</ul>
</div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        
          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item">





<nav aria-label="Breadcrumb">
  <ul class="bd-breadcrumbs">
    
    <li class="breadcrumb-item breadcrumb-home">
      <a href="../index.html" class="nav-link" aria-label="Home">
        <i class="fa-solid fa-home"></i>
      </a>
    </li>
    
    <li class="breadcrumb-item"><a href="../docs.html" class="nav-link">Documentation</a></li>
    
    
    <li class="breadcrumb-item"><i class="fa-solid fa-ellipsis"></i></li>
    
    
    <li class="breadcrumb-item"><a href="toc_me.html" class="nav-link">Meter Elements</a></li>
    
    <li class="breadcrumb-item active" aria-current="page">EnergyMeter</li>
  </ul>
</nav>
</div>
      
    </div>
  
  
</div>
</div>
              
              
              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="energymeter">
<h1>EnergyMeter<a class="headerlink" href="#energymeter" title="Link to this heading">#</a></h1>
<p>(
Circuit Element,
Meter Element
)</p>
<table class="table table-center">
<thead>
<tr class="row-odd"><th class="head"><p>Index</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Element</span></code></p></td>
<td><p>string<br><em>(<a class="reference internal" href="../dss_language.html#circuit-elements"><span class="std std-ref">CktElement</span></a> name)</em></p></td>
<td><p>Vsource.source</p></td>
<td></td>
<td><p>Name (Full Object name) of element to which the monitor is connected.</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Terminal</span></code></p></td>
<td><p>integer</p></td>
<td><p>1</p></td>
<td></td>
<td><p>Number of the terminal of the circuit element to which the monitor is connected. 1 or 2, typically.</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Action</span></code></p></td>
<td><p>string<br><em>(from enum. <a class="reference internal" href="#enum-energymeteraction">Action</a>, action)</em></p></td>
<td></td>
<td></td>
<td><p>{Clear (reset) | Save | Take | Zonedump | Allocate | Reduce} <br><br>(A)llocate = Allocate loads on the meter zone to match PeakCurrent.<br>(C)lear = reset all registers to zero<br>(R)educe = reduces zone by merging lines (see Set Keeplist &amp; ReduceOption)<br>(S)ave = saves the current register values to a file.<br>   File name is “MTR_metername.csv”.<br>(T)ake = Takes a sample at present solution<br>(Z)onedump = Dump names of elements in meter zone to a file<br>   File name is “Zone_metername.csv”.</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Option</span></code></p></td>
<td><p>array of strings</p></td>
<td><p>[E, R, C]</p></td>
<td></td>
<td><p>Enter a string ARRAY of any combination of the following. Options processed left-to-right:<br><br>(E)xcess : UE/EEN is estimate of energy over capacity <br>(T)otal : UE/EEN is total energy after capacity exceeded<br>(R)adial : Treats zone as a radial circuit<br>(M)esh : Treats zone as meshed network (not radial).<br>(C)ombined : Load UE/EEN computed from combination of overload and undervoltage.<br>(V)oltage : Load UE/EEN computed based on voltage only.<br><br>Example: option=(E, R)</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">kVANormal</span></code></p></td>
<td><p>real</p></td>
<td><p>0.0</p></td>
<td></td>
<td><p>Upper limit on kVA load in the zone, Normal configuration. Default is 0.0 (ignored). Overrides limits on individual lines for overload EEN. With “LocalOnly=Yes” option, uses only load in metered branch.</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">kVAEmerg</span></code></p></td>
<td><p>real</p></td>
<td><p>0.0</p></td>
<td></td>
<td><p>Upper limit on kVA load in the zone, Emergency configuration. Default is 0.0 (ignored). Overrides limits on individual lines for overload UE. With “LocalOnly=Yes” option, uses only load in metered branch.</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">PeakCurrent</span></code></p></td>
<td><p>array of reals</p></td>
<td><p>[400.0, 400.0, 400.0]</p></td>
<td></td>
<td><p>ARRAY of current magnitudes representing the peak currents measured at this location for the load allocation function. Enter one current for each phase</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ZoneList</span></code></p></td>
<td><p>array of strings</p></td>
<td></td>
<td></td>
<td><p>ARRAY of full element names for this meter’s zone. Default is for meter to find its own zone. If specified, DSS uses this list instead.  Can access the names in a single-column text file.  Examples: <br><br>zonelist=[line.L1, transformer.T1, Line.L3] <br>zonelist=(file=branchlist.txt)</p></td>
</tr>
<tr class="row-even"><td><p>9</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">LocalOnly</span></code></p></td>
<td><p>boolean</p></td>
<td><p>False</p></td>
<td></td>
<td><p>If Yes, meter considers only the monitored element for EEN and UE calcs.  Uses whole zone for losses.</p></td>
</tr>
<tr class="row-odd"><td><p>10</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Mask</span></code></p></td>
<td><p>array of reals</p></td>
<td><p>[1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]</p></td>
<td></td>
<td><p>Mask for adding registers whenever all meters are totalized.  Array of floating point numbers representing the multiplier to be used for summing each register from this meter. Default = (1, 1, 1, 1, … ).  You only have to enter as many as are changed (positional). Useful when two meters monitor same energy, etc.</p></td>
</tr>
<tr class="row-even"><td><p>11</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Losses</span></code></p></td>
<td><p>boolean</p></td>
<td><p>True</p></td>
<td></td>
<td><p>Compute Zone losses. If NO, then no losses at all are computed.</p></td>
</tr>
<tr class="row-odd"><td><p>12</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">LineLosses</span></code></p></td>
<td><p>boolean</p></td>
<td><p>True</p></td>
<td></td>
<td><p>Compute Line losses. If NO, then none of the losses are computed.</p></td>
</tr>
<tr class="row-even"><td><p>13</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">XfmrLosses</span></code></p></td>
<td><p>boolean</p></td>
<td><p>True</p></td>
<td></td>
<td><p>Compute Transformer losses. If NO, transformers are ignored in loss calculations.</p></td>
</tr>
<tr class="row-odd"><td><p>14</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">SeqLosses</span></code></p></td>
<td><p>boolean</p></td>
<td><p>True</p></td>
<td></td>
<td><p>Compute Sequence losses in lines and segregate by line mode losses and zero mode losses.</p></td>
</tr>
<tr class="row-even"><td><p>15</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">3PhaseLosses</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>Compute Line losses and segregate by 3-phase and other (1- and 2-phase) line losses.</p></td>
</tr>
<tr class="row-odd"><td><p>16</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VBaseLosses</span></code></p></td>
<td><p>boolean</p></td>
<td><p>True</p></td>
<td></td>
<td><p>Compute losses and segregate by voltage base. If NO, then voltage-based tabulation is not reported.</p></td>
</tr>
<tr class="row-even"><td><p>17</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">PhaseVoltageReport</span></code></p></td>
<td><p>boolean</p></td>
<td><p>False</p></td>
<td></td>
<td><p>Report min, max, and average phase voltages for the zone and tabulate by voltage base. Demand Intervals must be turned on (Set Demand=true) and voltage bases must be defined for this property to take effect. Result is in a separate report file.</p></td>
</tr>
<tr class="row-odd"><td><p>18</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Int_Rate</span></code></p></td>
<td><p>real</p></td>
<td><p>0.0</p></td>
<td></td>
<td><p>Average number of annual interruptions for head of the meter zone (source side of zone or feeder).</p></td>
</tr>
<tr class="row-even"><td><p>19</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Int_Duration</span></code></p></td>
<td><p>real</p></td>
<td><p>0.0</p></td>
<td></td>
<td><p>Average annual duration, in hr, of interruptions for head of the meter zone (source side of zone or feeder).</p></td>
</tr>
<tr class="row-odd"><td><p>20</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">SAIFI</span></code></p></td>
<td><p>real</p></td>
<td></td>
<td></td>
<td><p>(Read only) Makes SAIFI result available via return on query (? energymeter.myMeter.SAIFI.</p></td>
</tr>
<tr class="row-even"><td><p>21</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">SAIFIkW</span></code></p></td>
<td><p>real</p></td>
<td></td>
<td></td>
<td><p>(Read only) Makes SAIFIkW result available via return on query (? energymeter.myMeter.SAIFIkW.</p></td>
</tr>
<tr class="row-odd"><td><p>22</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">SAIDI</span></code></p></td>
<td><p>real</p></td>
<td></td>
<td></td>
<td><p>(Read only) Makes SAIDI result available via return on query (? energymeter.myMeter.SAIDI.</p></td>
</tr>
<tr class="row-even"><td><p>23</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CAIDI</span></code></p></td>
<td><p>real</p></td>
<td></td>
<td></td>
<td><p>(Read only) Makes CAIDI result available via return on query (? energymeter.myMeter.CAIDI.</p></td>
</tr>
<tr class="row-odd"><td><p>24</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">CustInterrupts</span></code></p></td>
<td><p>real</p></td>
<td></td>
<td></td>
<td><p>(Read only) Makes Total Customer Interrupts value result available via return on query (? energymeter.myMeter.CustInterrupts.</p></td>
</tr>
<tr class="row-even"><td><p>25</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">BaseFreq</span></code></p></td>
<td><p>real</p></td>
<td></td>
<td><p>Hz</p></td>
<td><p>Base Frequency for ratings.</p></td>
</tr>
<tr class="row-odd"><td><p>26</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Enabled</span></code></p></td>
<td><p>boolean</p></td>
<td><p>True</p></td>
<td></td>
<td><p>Indicates whether this element is enabled.</p></td>
</tr>
<tr class="row-even"><td><p>27</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Like</span></code></p></td>
<td><p>string<br><em>(<a class="reference internal" href="#"><span class="doc std std-doc">EnergyMeter</span></a> name)</em><br><span class="fg-warning">deprecated</span></p></td>
<td></td>
<td></td>
<td><p>Make like another object, e.g.:<br><br>New Capacitor.C2 like=c1  …</p></td>
</tr>
</tbody>
</table>
<section id="enumerations">
<h2>Enumerations<a class="headerlink" href="#enumerations" title="Link to this heading">#</a></h2>
<section id="energymeter-action">
<span id="enum-energymeteraction"></span><h3>EnergyMeter: Action<a class="headerlink" href="#energymeter-action" title="Link to this heading">#</a></h3>
<table class="table table-center">
<thead>
<tr class="row-odd"><th class="head"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Allocate</span></code></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Clear</span></code></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Reduce</span></code></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Save</span></code></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">TakeSample</span></code></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ZoneDump</span></code></p></td>
</tr>
</tbody>
</table>
</section>
</section>
</section>


                </article>
              
              
              
              
              
                <footer class="prev-next-footer">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="toc_me.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Meter Elements</p>
      </div>
    </a>
    <a class="right-next"
       href="Monitor.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Monitor</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
            
          </div>
          <footer class="bd-footer-content">
            
          </footer>
        
      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=8d27b9dea8ad943066ae"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=8d27b9dea8ad943066ae"></script>

  <footer class="bd-footer">
<div class="bd-footer__inner bd-page-width">
  
    <div class="footer-items__start">
      
        <div class="footer-item">

  <p class="copyright">
    
      © Copyright 2018-2024 DSS-Extensions contributors.
      <br/>
    
  </p>
</div>
      
        <div class="footer-item">

  <p class="sphinx-version">
    Created using <a href="https://www.sphinx-doc.org/">Sphinx</a> 7.2.6.
    <br/>
  </p>
</div>
      
    </div>
  
  
  
    <div class="footer-items__end">
      
        <div class="footer-item">
<p class="theme-version">
  Built with the <a href="https://pydata-sphinx-theme.readthedocs.io/en/stable/index.html">PyData Sphinx Theme</a> 0.15.2.
</p></div>
      
    </div>
  
</div>

  </footer>
  </body>
</html>